{
  "line": [
    {
      "line_definition_type": "geometry",
      "kV": 7.19956,
      "h": 0.0,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.180249942584035 |0.0597538527246716 0.176702773297506 |0.0573043139356207 0.0558065670485243 0.172469461576197"
      ],
      "xmatrix": [
        "0.457269197317671 |0.207870701442 0.491888685737283 |0.179032476259426 0.247242850379687 0.535450360667721"
      ],
      "cmatrix": [
        "12.8467298091825 |-3.93117936998818 13.4367006209794 |-1.84950635250467 -4.46327056549315 11.6048939456356"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 660.0,
      "emergamps": 990.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": "1",
      "Ratings": [
        "0"
      ],
      "geometry": "geometry_1",
      "linecode": "",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": [],
      "tscables": [],
      "wires": [],
      "like": "",
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": "",
      "name": "11abf04c-1002-4d48-9f1d-edb4872cf9c3"
    },
    {
      "line_definition_type": "geometry",
      "kV": 7.19956,
      "h": 0.0,
      "line_placement": "overhead",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.180249942584035 |0.0597538527246716 0.176702773297506 |0.0573043139356206 0.0558065670485243 0.172469461576197"
      ],
      "xmatrix": [
        "0.457269197317671 |0.207870701442 0.491888685737283 |0.179032476259426 0.247242850379687 0.535450360667721"
      ],
      "cmatrix": [
        "12.8467298091825 |-3.93117936998818 13.4367006209794 |-1.84950635250467 -4.46327056549315 11.6048939456356"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 660.0,
      "emergamps": 990.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": "1",
      "Ratings": [
        "0"
      ],
      "geometry": "geometry_1",
      "linecode": "",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": [],
      "tscables": [],
      "wires": [],
      "like": "",
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": "",
      "name": "36fd2f4e-8305-4f45-ae4a-5a7a3cc95013"
    },
    {
      "line_definition_type": "geometry",
      "kV": 0.27713,
      "h": 0.0,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.211293448190227 |0.0623902411714654 0.192661596004413 |0.0386601618193203 0.0623902411714654 0.211293448190227"
      ],
      "xmatrix": [
        "0.156596550724226 |-0.0243945217352278 0.146160910138672 |-0.0333467708367909 -0.0243945217352278 0.156596550724226"
      ],
      "cmatrix": [
        "198.020462035148 |0 198.020462035148 |0 0 198.020462035148"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 640.0,
      "emergamps": 0.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": "1",
      "Ratings": [
        "0"
      ],
      "geometry": "geometry_2",
      "linecode": "",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": [],
      "tscables": [],
      "wires": [],
      "like": "",
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": "",
      "name": "59f65367-c852-40ab-9d7f-dc30822570f7"
    },
    {
      "line_definition_type": "geometry",
      "kV": 0.27713,
      "h": 0.0,
      "line_placement": "underground",
      "r1": "----",
      "x1": "----",
      "r0": "----",
      "x0": "----",
      "C1": "----",
      "C0": "----",
      "rmatrix": [
        "0.211293448190227 |0.0623902411714654 0.192661596004413 |0.0386601618193203 0.0623902411714654 0.211293448190227"
      ],
      "xmatrix": [
        "0.156596550724226 |-0.0243945217352278 0.146160910138672 |-0.0333467708367909 -0.0243945217352277 0.156596550724226"
      ],
      "cmatrix": [
        "198.020462035148 |0 198.020462035148 |0 0 198.020462035148"
      ],
      "Rg": 0.01805,
      "Xg": 0.155081,
      "rho": 100.0,
      "B1": "----",
      "B0": "----",
      "normamps": 640.0,
      "emergamps": 0.0,
      "units": "km",
      "faultrate": 0.1,
      "pctperm": 20.0,
      "repair": 3.0,
      "Seasons": "1",
      "Ratings": [
        "0"
      ],
      "geometry": "geometry_2",
      "linecode": "",
      "phases": 3,
      "EarthModel": "Deri",
      "cncables": [],
      "tscables": [],
      "wires": [],
      "like": "",
      "basefreq": 60.0,
      "Switch": "No",
      "spacing": "",
      "name": "bf23c675-d787-4994-803b-18d8d4900699"
    }
  ],
  "transformer": [
    {
      "amp_limit_per_phase": 46.29913946989782,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 1000.0,
      "tap": 1.0,
      "%R": 0.0027648,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        1000.0,
        1000.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 0.0562,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        0.0562
      ],
      "thermal": "2",
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.0055296,
      "%noloadloss": 0.0,
      "normhkVA": 1100.0,
      "emerghkVA": 1500.0,
      "sub": "No",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": "",
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.0027648,
        0.0027648
      ],
      "bank": "",
      "XfmrCode": "",
      "XRConst": "No",
      "X12": 0.0562,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 1.80486144e-06,
      "normamps": 50.9290534168876,
      "emergamps": 69.4487092048467,
      "faultrate": 0.007,
      "pctperm": 0.0,
      "basefreq": 60.0,
      "repair": 0.0,
      "Seasons": "1",
      "Ratings": [
        "1100"
      ],
      "name": "b02e3fe9-77d0-47f9-86cb-e4db960afd62"
    },
    {
      "amp_limit_per_phase": 13.889741840969346,
      "phases": 3,
      "windings": 2,
      "wdg": 2,
      "conn": "wye",
      "kV": 0.48,
      "kVA": 300.0,
      "tap": 1.0,
      "%R": 0.0105216,
      "Rneut": -1.0,
      "Xneut": 0.0,
      "conns": [
        "wye",
        "wye"
      ],
      "kVs": [
        12.47,
        0.48
      ],
      "kVAs": [
        300.0,
        300.0
      ],
      "taps": [
        1.0,
        1.0
      ],
      "XHL": 0.0376,
      "XHT": 35.0,
      "XLT": 30.0,
      "Xscarray": [
        0.0376
      ],
      "thermal": "2",
      "n": 0.8,
      "m": 0.8,
      "flrise": 65.0,
      "hsrise": 15.0,
      "%loadloss": 0.0210432,
      "%noloadloss": 0.0,
      "normhkVA": 330.0,
      "emerghkVA": 450.0,
      "sub": "No",
      "MaxTap": 1.1,
      "MinTap": 0.9,
      "NumTaps": 32.0,
      "subname": "",
      "%imag": 0.0,
      "ppm_antifloat": 1.0,
      "%Rs": [
        0.0105216,
        0.0105216
      ],
      "bank": "",
      "XfmrCode": "",
      "XRConst": "No",
      "X12": 0.0376,
      "X13": 35.0,
      "X23": 30.0,
      "LeadLag": "Lag",
      "Core": "shell",
      "RdcOhms": 2.28950016e-05,
      "normamps": 15.2787160250663,
      "emergamps": 20.834612761454,
      "faultrate": 0.007,
      "pctperm": 0.0,
      "basefreq": 60.0,
      "repair": 0.0,
      "Seasons": "1",
      "Ratings": [
        "1100"
      ],
      "name": "54cd0a5a-2ebe-4b39-936a-f238b503c221"
    }
  ],
  "linecode": []
}